# Modbus 手动测试

[文档导航](README.md) · [寄存器映射](../app/protocol/README.md)

## 接线与约定

- 使用 USART2/RS485-1，115200、8N1、无流控；不要连接 USART0 Shell 口。
- 等待启动进入运行状态（当前 startup 有 10 秒等待），确认日志中的生效站号；下文假设为 1。
- 所有地址为零基数值。内部 SIGNAL_SAMPLE_PERIOD=31000，不是当前线上的寄存器地址。
- 原始 HEX 工具发送完整字节帧，下文已包含 CRC，关闭自动附加 CRC 和 CR/LF。
  使用 Modbus 主站软件时仅填写站号、功能码、地址、数量和值，由软件添加 CRC。
- 请求逐条发送，等待响应后再发下一条；无响应用例可等待 1 秒。
- 周期和标签会被修改并延后保存；开始前读取并记录原值，测试后恢复。
  第 8 节会重启设备，恢复默认值或恢复出厂设置还会改写参数，执行前确认可以中断设备。
  内部 Flash 擦除不会自动清空外部 DP 参数区，站号与参数不一定是初值。

当前转发是“主站 → transmit → DP”，不是向第二个串口透传。南向 collect 尚未恢复。

## 1. 基本读写、字序与放缩

按顺序执行，三组周期地址访问同一个 DP 点。

| 步骤 | 请求（含 CRC） | 预期响应（含 CRC） |
| --- | --- | --- |
| 写周期 600 ms | `01 06 00 00 02 58 89 50` | `01 06 00 00 02 58 89 50` |
| 读回 600 | `01 03 00 00 00 01 84 0A` | `01 03 02 02 58 B8 DE` |
| 按 U32 低字在前读取 | `01 03 00 02 00 02 65 CB` | `01 03 04 02 58 00 00 7A 58` |
| 按 U32 ×100、高字在前读取 | `01 03 00 04 00 02 85 CA` | `01 03 04 00 00 EA 60 B5 7B` |
| 按 U32 低字在前写 700 | `01 10 00 02 00 02 04 02 BC 00 00 B2 2A` | `01 10 00 02 00 02 E0 08` |
| 从 U16 地址读回 700 | `01 03 00 00 00 01 84 0A` | `01 03 02 02 BC B8 95` |
| 放缩地址写 100000，即周期 1000 | `01 10 00 04 00 02 04 00 01 86 A0 C1 84` | `01 10 00 04 00 02 00 09` |
| 从 U16 地址读回 1000 | `01 03 00 00 00 01 84 0A` | `01 03 02 03 E8 B8 FA` |

600=0x0258，因此地址 2–3 返回 0258、0000；600×100=60000，地址 4–5 返回 0000、EA60。
写 100000（0001、86A0）先逆放缩为 1000，再转成 DP 内部 U16 并接受范围检查。
这些结果同时覆盖协议映射、32→16 位转换与同一点的交叉读写。

## 2. 范围与地址拒绝

接在上表之后执行，最后读周期应仍为 1000。

| 用例 | 请求 | 预期响应 |
| --- | --- | --- |
| 周期 99，低于下限 | `01 06 00 00 00 63 C9 E3` | `01 86 03 02 61` |
| 周期 1001，高于上限 | `01 06 00 00 03 E9 48 B4` | `01 86 03 02 61` |
| 读取未配置地址 1 | `01 03 00 01 00 01 D5 CA` | `01 83 02 C0 F1` |
| 只写 U32 点的一半 | `01 06 00 02 00 01 E9 CA` | `01 86 02 C3 A1` |

异常功能码为原功能码加 0x80；异常 03 表示值非法，02 表示地址/访问范围非法。
越界拒绝应保持原值；周期点未配置业务回调，保存命令回调另在下节验证。

## 3. 线圈与位数据

| 步骤 | 请求 | 预期响应 |
| --- | --- | --- |
| 05 写线圈为 1 | `01 05 00 00 FF 00 8C 3A` | `01 05 00 00 FF 00 8C 3A` |
| 01 读取为 1 | `01 01 00 00 00 01 FD CA` | `01 01 01 01 90 48` |
| 15 写线圈为 0 | `01 0F 00 00 00 01 01 00 2E 97` | `01 0F 00 00 00 01 94 0B` |
| 01 读取为 0 | `01 01 00 00 00 01 FD CA` | `01 01 01 00 51 88` |

线圈对应非持久的虚拟模式点，仅测试 DP 位读写，不启动南向采集。

## 4. DI 与 AI

| 数据 | 请求 | 响应数据 |
| --- | --- | --- |
| 04 读取 DI 位图 | `01 04 00 00 00 01 31 CA` | `01 04 02 HH LL CRC`，值由实际引脚决定 |
| 02 读取 16 路 DI | `01 02 00 00 00 10 79 C6` | `01 02 02 LL HH CRC`，低编号 DI 在前 |
| 04 读取 AI1 | `01 04 00 01 00 01 60 0A` | `01 04 02 HH LL CRC`，按 S16 解码 |

DI1 对应 bit0，DI16 对应 bit15。固定输入后，两种读法合成的位图应一致；
若两次读取间输入变化，结果可能不同。AI 内部是 U16，对外按 S16 解释同一低 16 位，
超过 32767 会显示负数；当前映射约定如此。精度与换算仍需已知电流源验证。

## 5. 数组与参数保存

先读取标签原值，再写入 TEST-IDU（后面补零）：

- 读标签：`01 03 00 08 00 08 C5 CE`
- 写标签：`01 10 00 08 00 08 10 54 45 53 54 2D 49 44 55 00 00 00 00 00 00 00 00 49 AC`
- 写成功响应：`01 10 00 08 00 08 40 0D`
- 再读应返回：`01 03 10 54 45 53 54 2D 49 44 55 00 00 00 00 00 00 00 00 55 71`

## 6. 持久与非持久对照

| 地址 | 内容 | 初值 | 保存后重启 |
| --- | --- | --- | --- |
| 0 | 持久采样周期 | 500 | 恢复保存值 |
| 17 | 非持久对照值 | 500 | 恢复初值 |
| 16 | 保存命令 | 0 | 不保存命令值 |

两点类型与范围相同，地址 17 不影响真实采样周期。按顺序发送：

```text
01 06 00 00 02 58 89 50   持久点写 600，响应原帧
01 06 00 11 02 58 D9 55   非持久点写 600，响应原帧
01 06 00 10 00 01 49 CF   保存，完成后响应原帧
```

收到保存成功响应后手动复位，或在 Shell 执行 kernel reboot cold。
重新进入运行状态，再分别读取：

```text
01 03 00 00 00 01 84 0A   持久点，响应数据 02 58（600）
01 03 00 11 00 01 D4 0F   非持久点，响应数据 01 F4（500）
01 03 00 10 00 01 85 CF   保存命令，响应数据 00 00
```

保存回调同步调用 dp_flush；成功后命令点归零。写 0 或 2 返回异常 03，
Flash 保存失败返回异常 04。成功响应回显写入的 1，不代表读命令点时也应为 1。
保存时可能等待 Flash，主站响应超时先设为 2 秒，再按实板测量调整。

原有自动保存仍每轮结束后等待 5 秒。普通写响应只表示 RAM 更新；
显式保存成功后无需再等 5 秒，但应避免其他线程同时修改参数。
已写入的 TEST-IDU 标签也会被保存；第 8 节会把它恢复为默认值，
若设备原标签不同，测试结束前写回原值并再次保存。

## 7. 广播、站号与 CRC

- 广播写周期 500：`00 06 00 00 01 F4 88 0C`。应无响应。
- 随后读周期：`01 03 00 00 00 01 84 0A`，应返回 `01 03 02 01 F4 B8 53`。
- 若实际站号为 1，发送站号 2：`02 03 00 00 00 01 84 39`，应无响应。
- 将正常读周期帧最后的 `84 0A` 改成 `84 0B`，应无响应；再发正确帧应恢复正常。

## 8. 操作命令：重启、恢复默认与恢复出厂

保持寄存器 18 是操作命令（U16，非持久，初值 0），只接受 1–3：

| 值 | 动作 | 响应 | 后续 |
| --- | --- | --- | --- |
| 1 | 冷重启 | 回显 1 | 约 200 ms 后复位，不隐式保存 |
| 2 | 恢复默认值 | 回显 2 | 立即生效，不重启 |
| 3 | 恢复出厂设置 | 回显 3 | 擦除全部 DP 参数后复位 |

非法值返回异常 03，不执行动作。1 和 3 先发响应再动作；收到响应后不要继续发帧，
等待重新启动完成（约 10 秒）。命令 1 不会替你保存：需要保留的参数先写地址 16=1。

命令 2 只改 RAM 并标记待保存；默认 5 秒内自动保存，或写地址 16=1 立即保存。
命令 3 清空 `dp-params` 总分区内全部设备参数，包括当前未登记的历史设备槽位；
IAP 自己的存储不在该分区，不受影响。擦除失败时设备不重启，日志会打印
`Factory reset failed`，命令响应已经发出，应结合设备是否复位和日志判断。

### 8.1 恢复默认值

先建立非默认基线（周期 600、标签 TEST-IDU）：

```text
01 06 00 00 02 58 89 50   写周期 600
01 10 00 08 00 08 10 54 45 53 54 2D 49 44 55 00 00 00 00 00 00 00 00 49 AC   写标签
01 06 00 10 00 01 49 CF   保存
01 03 00 00 00 01 84 0A   读周期，应为 02 58（600）
01 03 00 08 00 08 C5 CE   读标签，应为 TEST-IDU
```

写命令 2，然后立即读取三个点：

```text
01 06 00 12 00 02 A8 0E   恢复默认值，响应回显 2
01 03 00 00 00 01 84 0A   周期，应返回 02 01 F4（500）
01 03 00 08 00 08 C5 CE   标签，应返回 49 44 55 2D 70 72 65 00 00 00 00 00 00 00 00 00
01 03 00 12 00 01 24 0F   命令点，应返回 00 00（0）
```

默认标签的完整响应为 `01 03 10 49 44 55 2D 70 72 65 00 00 00 00 00 00 00 00 00 9D 1C`。
恢复默认值也会把保存站号重置为 1，但本次启动的生效站号不变，重启后才切换。

再写保存和重启，确认默认值持久化：

```text
01 06 00 10 00 01 49 CF   保存默认值
01 06 00 12 00 01 E8 0F   重启
```

等待启动完成后读回周期 500、标签默认值，说明默认值已经落盘，而不是只在本次 RAM 中生效。
显式保存不能省：5 秒自动保存可能替你完成，但测试以显式保存后的结果为准；
如果在自动保存前掉电，旧值仍会回来。

### 8.2 恢复出厂设置

先用 8.1 的基线步骤把周期改为 600、标签改为 TEST-IDU 并保存，然后发送：

```text
01 06 00 12 00 03 69 CE   恢复出厂设置，响应回显 3
```

设备擦除 DP 参数后自动复位。等待启动完成（约 10 秒），站号回到初值 1；
如果之前改过保存站号，后续帧应使用 `01`。依次读取：

```text
01 03 00 00 00 01 84 0A   周期，应返回 01 F4（500）
01 03 00 08 00 08 C5 CE   标签，应返回默认 IDU-pre
01 03 00 12 00 01 24 0F   命令点，应返回 00 00
01 03 00 11 00 01 D4 0F   非持久对照，应返回 01 F4（500）
```

再执行一次重启（`01 06 00 12 00 01 E8 0F` 或手动复位），重复上面的读取。
结果仍为初值，说明擦除已经落盘；若第一次复位后恢复初值、第二次又出现旧值，说明擦除未完成，
应检查 Flash 错误日志后重试。

### 8.3 非法命令

```text
01 06 00 12 00 04 28 0C   非法值 4
01 06 00 12 00 00 29 CF   非法值 0
```

两者都应返回 `01 86 03 02 61`（异常 03，非法数据值），设备不复位，
周期、标签与其他参数保持不变。

## 验收范围

以上覆盖 01/02/03/04/05/06/15/16、字序、整数类型转换、双向放缩、数组、
范围拒绝、地址拒绝、广播、站号过滤、CRC、正常重启持久化，以及保存、重启、
恢复默认值和恢复出厂设置。保存命令覆盖同步写回调和 flush；操作命令覆盖
恢复默认值的 RAM 生效与持久化、出厂擦除后再次重启的一致性，以及非法值拒绝。
完整 IAP 上传、南向采集、透传和其他自定义回调不在本组范围内。

恢复默认值和恢复出厂设置会改写标签、周期和保存站号，属于破坏性用例，放在最后执行。
开始前记录原值，结束后写回并再次保存。报文按当前表生成并检查 CRC，
尚未在你的实板执行；以实际响应作为验收证据。
